
INSTRUMENT_VERSION	2

INSTRUMENT_SERIAL_NUMBER	1

NextMove Intputs
TIP_CAL_INPUT	18
DOOR_SENS_INPUT	2
ELECTRODE_LATCH_INPUT	3

NextMove Outputs
STATUS_BLUE_OUTPUT	0
STATUS_GREEN_OUTPUT	1
STATUS_RED_OUTPUT	2
STATUS_BLINKING_OUTPUT	3
HIGH_VOLT_OUTPUT	7
LED_CTRL_OUTPUT	8

COM Ports
BUFFER_PUMP_COM	1
SAMPLE_PUMP_COM	2
PWM_BOARD_1_COM	3
PWM_BOARD_2_COM	6

Calibration and Transofmration Information

PLATE_1_CENTRE_X_CAMERA_IN_ROBOT_COORDS	6.67374324798584
PLATE_1_CENTRE_Y_CAMERA_IN_ROBOT_COORDS	7.33899450302124
PLATE_6_CENTRE_X_CAMERA_IN_ROBOT_COORDS	627.6220703125
PLATE_6_CENTRE_Y_CAMERA_IN_ROBOT_COORDS	7.31776332855225
PLATE_7_CENTRE_X_CAMERA_IN_ROBOT_COORDS	7.239914894104
PLATE_7_CENTRE_Y_CAMERA_IN_ROBOT_COORDS	317.919311523438

PIPETTE_HEAD_TO_50mm_Z_ROBOT_COORDS	-848.455017089844
PIPETTE_HEAD_TO_100mm_Z_ROBOT_COORDS	-348.699676513672

RESTING_LOCATION_X_IN_ROBOT_COORDS	853
RESTING_LOCATION_Y_IN_ROBOT_COORDS	382.151428222656

CALIBRATION_POINT_X_TIP_IN_ROBOT_COORDS	618.8
CALIBRATION_POINT_X_CAMERA_IN_ROBOT_COORDS	503.064392089844
CALIBRATION_POINT_X_BUFFER_NEEDLE_IN_ROBOT_COORDS	595.449340820313
CALIBRATION_POINT_Y_TIP_IN_ROBOT_COORDS	56.8082084655762
CALIBRATION_POINT_Y_CAMERA_IN_ROBOT_COORDS	7.52300024032593
CALIBRATION_POINT_Y_BUFFER_NEEDLE_IN_ROBOT_COORDS	50.1204467773

LABWARE_1_A1_X_TIP_IN_ROBOT_COORDS	86.0367965698242
LABWARE_1_A1_Y_TIP_IN_ROBOT_COORDS	243.269622802734
LABWARE_2_A1_X_TIP_IN_ROBOT_COORDS	234.833679199219
LABWARE_2_A1_Y_TIP_IN_ROBOT_COORDS	243.276702880859
LABWARE_3_A1_X_TIP_IN_ROBOT_COORDS	383.22
LABWARE_3_A1_Y_TIP_IN_ROBOT_COORDS	243.000701904297
LABWARE_4_A1_X_TIP_IN_ROBOT_COORDS	531.500305175781
LABWARE_4_A1_Y_TIP_IN_ROBOT_COORDS	243.021926879883
LABWARE_5_A1_X_TIP_IN_ROBOT_COORDS	680.5166015625
LABWARE_5_A1_Y_TIP_IN_ROBOT_COORDS	243.09977722168

TIP_CAL_START_X_IN_ROBOT_COORDS	656.609985351563
TIP_CAL_START_Y_IN_ROBOT_COORDS	223.198852539063
TIP_CAL_START_Z_IN_ROBOT_COORDS	-593.322937011719
TIP_CAL_TO_FRONT_ROW_LOADING_WELL_X_IN_ROBOT_COORDS	38.95263671875
TIP_CAL_TO_FRONT_ROW_LOADING_WELL_Y_IN_ROBOT_COORDS	-126.15

DANGER_PERIM_LEFT_X_IN_ROBOT_COORDS	-999.9
DANGER_PERIM_RIGHT_X_IN_ROBOT_COORDS	-999.9
DANGER_PERIM_FRONT_Y_IN_ROBOT_COORDS	-999.9
DANGER_PERIM_BACK_Y_IN_ROBOT_COORDS	-999.9

General
TRAVELING_HEIGHT_Z	210
TIP_DISPENSING_HEIGHT_Z	105
BUFFER_DISPENSE_HEIGHT_Z	60
DECK_HEIGHT_Z	0

Channel Plates
PLATE_1_CENTRE_X	0
PLATE_1_CENTRE_Y	0
PLATE_SPACING_X	125
PLATE_SPACING_Y	312
PLATE_1_CHANNEL_1_X	-49
CHANNEL_SPACING_X	14
CHANNEL_WELL_SPACING_Y	16
CHANNEL_BOTTOM_OFF_DECK_Z	10
BUFFER_WELL_SPACING_Y	88

Labware
LABWARE_1_BOTTOM_SURFACE_OFF_DECK_Z	18.5
LABWARE_2_BOTTOM_SURFACE_OFF_DECK_Z	18.5
LABWARE_3_BOTTOM_SURFACE_OFF_DECK_Z	0
LABWARE_4_BOTTOM_SURFACE_OFF_DECK_Z	0
LABWARE_5_BOTTOM_SURFACE_OFF_DECK_Z	0

TIP_NOT_CALIBRATED	-999.99

Volumes
BUFFER_PUMP_TOTAL_VOLUME_UL	25000
BUFFER_WELL_FILL_VOLUME_UL	8000
BUFFER_CHANNEL_FILL_VOLUME_UL	2000
SAMPLE_PUMP_TOTAL_VOLUME_UL	250
TIP_TO_CAMERA_X_MEASURED	-234.360000610352
TIP_TO_CAMERA_Y_MEASURED	18.0400036621094
PEDESTAL_VOLTAGE_SETTING	RUNNINGVOLTAGE
